# 空调家电类故障处理

空调这一类的单子季节性特别强：夏天不制冷、梅雨季漏水、开学季集中爆发。同一个「不制冷」背后可能是五六种完全不同的原因，靠猜就变成反复加氟、反复上门。下面按现象把原因铺开，再讲怎么分辨和怎么处理。

---

## 不制冷 / 制冷差

### 先排除「假故障」

现象看着吓人，其实没坏：模式被切到送风或除湿、设定温度比室温还高、门窗大开、窗帘没拉、空调延时保护没等够 3–5 分钟就以为不启动。还有一种是房间里有别的热源（多台电脑、投影、一屋子人），空调本身正常但负荷压不住。

这一步不花钱，先做完。问一句「滤网多久没洗了」常常就能定位一半的单子。

### 滤网堵了（最常见）

滤网积灰 → 进风量不足 → 蒸发器换热变差 → 温度降不下来，严重时蒸发器结冰，制冷量断崖式下降，化冰时还会漏水。所以「不制冷」和「漏水」有时候是同一个根因。

处理：断电后抽出室内机滤网，清水冲洗、阴干装回（别暴晒、别用硬刷刮）。装回后风量应明显变大。高频使用的季节两到四周洗一次，比出问题再报修划算。

### 外机散热不良或不转

外机周围堆了杂物、百叶窗被堵、冷凝器积灰、风扇不转，都会让系统高压保护或频繁停机。表现是刚开有点凉，过一会儿就不制冷了。

处理：清外机周围、清冷凝器、检查风扇电容与电机。**外机在窗外的位置别从窗台探身去够**，属于高处作业，交给有条件的专业人员。

### 真故障：电容、缺氟、压缩机、传感器

- **启动电容坏**：压缩机嗡嗡响但起不来，外机风扇可能转但整机不制冷。这个特别常见，用表测一下容量，换同规格电容就行，成本很低。
- **制冷剂泄漏**：管路接头有油迹往往是漏点线索，制冷逐渐变差而不是突然不冷。**一条经验：不制冷先查漏，别上来就「加氟」**——漏点不补，加完过一阵还是不冷，白花钱还掩盖问题。
- **压缩机 / 四通阀**：涉及制冷系统核心部件，判断要测压力、电流，由专业人员处理，学校维修工别自己开系统。
- **温度传感器、温控板**：温度检测偏了，会提前停机或一直不停机，表现像「制冷差」或「不停机」。

### 怎么判断走到哪一步

开机让它跑十几分钟，用手或温度计感受出风是否明显凉于室温，看内外机有没有正常运转换热；再对照上面几类：滤网脏不脏、外机转不转、有没有油迹、启动时有没有嗡嗡不启动的声音。测电容、测压力、查漏这些需要仪表和资质，做到「判断出大概方向、写清楚现象」就够了，别在没把握时拆系统。

修完**连续跑 15 分钟**，看出风温差和排水是否正常，别「有风了」就报完工。

---

## 完全不启动、遥控没反应

按便宜到贵的顺序：遥控器电池与发射、室内机接收板、插座与空开有没有电、漏保跳没跳、保护延时（断电后立刻通电要等几分钟）、主板保险丝、电源模块。

反复按遥控器、反复插拔电源只会让故障扩大。确认有电、换电池、等延时，还不行就报修，写清「指示灯亮不亮、有没有嘀声、断电多久了」。

---

## 室内机漏水

九成是**排水管堵了或坡度不够**，冷凝水从接水盘溢出来；接水盘裂、安装倾斜也会。还有一类容易漏掉：**蒸发器结冰**（滤网太脏或缺氟）化冰时水量大，会顺着风道漏，这时候光通排水管没用，得回头解决结冰的根因。

处理：先关电源，检查排水管有没有藻泥、弯折、被压扁，通一通并调整坡度；看接水盘有没有裂；再回头查滤网和制冷状态。漏水位置靠近插座、配电箱的，先断电撤人再动手。

---

## 异响、异味

异响听**时机**比听声音更有用：

- 启动瞬间一声「咔」：继电器吸合或电容启动，多半正常或电容临界；
- 运行中摩擦、刮擦：风机叶碰壳、进了异物、风轮轴承；
- 持续低频嗡嗡：外机固定脚松、支架共振、压缩机老化；
- 轻微水流声：制冷剂流动，通常正常。

出风发霉、有酸味，是滤网和蒸发器长期潮湿发霉。彻底清洗滤网和蒸发器、运行送风模式吹干，比喷空气清新剂管用；建议换季前做一次。

有焦味、冒烟、外壳摸着带麻感，一律先断电撤人，这不是清洗能解决的。

---

## 空调一开就跳闸

压缩机启动电流大，如果这一路本来就近满载，或者线路老化、插座接触不良、压缩机绝缘下降，就会跳闸。**别反复合闸**，先停用，按水电类那套办法分辨是过载、漏电还是设备本身问题，再决定是分回路、换插座还是修空调。

---

## 公共饮水机、风扇、热水器

这类和空调不是一个量级，但报修量不小：

- **缺水保护、防干烧提示**是正常状态，不是坏了，先确认水箱/水压；
- 不加热：加热管、温控器、温控探头、独立空开；
- 风扇不转：电容、电机轴承、扇叶卡住、电源；
- 反复通电试只会加重故障，确认无电或保护状态后直接报修；
- 外壳带电、焦味、漏水靠近插座，按紧急处理。

**范围提醒**：系统修的是校园公共教学生活设施。个人自带的小家电不在这个范围，别拿「其他」类型提交上来，管理员审核时会驳回。

---

## 换季和开学前的预防

夏季高峰前统一清洗滤网、清外机周围杂物、检查排水管；开学前把宿舍和教室的空调、饮水机通电试一遍。这些属于线下巡检安排，系统目前只管故障工单，没有巡检计划模块。做在前面，开学季那波单能少不少。

---

## 常见误判清单

| 看到的现象 | 容易误判成 | 其实多半是 |
|---|---|---|
| 开机几分钟不吹风 | 不启动 | 保护延时，等 3–5 分钟 |
| 制冷差 | 缺氟 | 滤网脏、外机散热差 |
| 加完氟过阵子又不冷 | 氟不够 | 有漏点没补 |
| 出风不凉 | 机器坏了 | 模式设错、门窗敞开、房间热源多 |
| 漏水 | 排水管堵 | 蒸发器结冰（滤网/缺氟引起） |
| 饮水机提示灯异常 | 坏了 | 缺水保护正常状态 |

---

## 边界与紧急判据

不用工具、断电后能做的：清洗滤网、清外机周围地面杂物、换遥控器电池、确认模式和设定。

不该做的：拆机壳、自行加注制冷剂、动压缩机与制冷管路、攀到窗外检查外机、带电测主板。这些交专业人员。

标紧急：焦味冒烟、外壳带电麻感、漏水已经靠近插座或配电箱、空调一开就跳闸且伴随异味。描述里写清房间号、空调类型、现象出现的时机、滤网是否洗过、外机是否运转。

修完让它跑够时间、看排水、看有没有异响，再把换下的电容、滤网、旧件带走，完工说明里写清根因和换的配件。
